# UCL-Ventura breathing aid (CPAP) – Design and manufacturing package
## The UCL-Ventura breathing aid is a Continuous Positive Airway Pressure (CPAP) device that supports patients with breathing difficulties.

The UCL-Ventura breathing aid is a Continuous Positive Airway Pressure (CPAP) device (“the CPAP”). The CPAP supports patients with breathing difficulties. It works by pushing an air-oxygen mix into the mouth and nose at a continuous pressure, keeping airways open and increasing the amount of oxygen entering the blood stream. This breathing aid can be used to help Covid-19 patients with serious respiratory problems to breathe more easily and has been shown to help prevent the need for invasive ventilation.

<img align="right" src="https://github.com/pandemiaplan/UCL-Ventura-breathing-aid-CPAP-/blob/master/continuous-positive-airway-pressure-cpap-design-01.jpg" alt="drawing" width="300" alt="Breathing aid device for COVID-19 patients by UCL. By James Tye/UCL"/>

This CPAP has been developed as a collaboration between UCL, University College London Hospital and Mercedes-AMG High Performance Powertrains. The design is based on an existing off-patent CPAP system that has been further modified to optimise oxygen consumption. It is hoped that, by making this information widely available, this may help the global response to the crisis by enabling healthcare systems around the world to provide respiratory support for patients with Covid-19. More information can be found on the [UCL-Ventura website](https://www.ucl.ac.uk/healthcare-engineering/ucl-ventura-breathing-aids-covid19-patients).

**More information**

Release 1 (available now) of the design and manufacture instructions package for this CPAP includes the following:

1. Manufacturing drawings.
2. System schematics and characteristics.
3. Bill of materials and type of manufacturing machines used for CPAP production.

Additional materials will be provided in a Release 2 as soon as possible, including the following:

1. Development tests information.
2. Assembly procedures, including build tooling requirements.
3. Test procedure and pass-off protocol.

This CPAP has been approved for manufacture by UCL by UK regulators, the Medicines and Healthcare products Regulatory Agency (MHRA) under special conditions. These conditions state that this is a non-CE marked CPAP, given approval for use in the NHS for the interest of public health protection under the Covid-19 pandemic emergency.

Any manufacture and use of this CPAP by third parties __must require the third party to have local regulatory approval in place__, as required in the third party’s own country and must fully comply with any stipulated conditions, laws and regulations that ensure full patient safety.

The technical specifications for this CPAP are being shared for humanitarian purposes, to help support the international community addressing pressing demands to care for Covid-19 patients. This is not a business venture. There is an expectation that those using these specifications to manufacture these devices follow the same guiding principles.

__The instructions for manufacture should be followed precisely to ensure quality and safety, with no deviations or substitutions.__

All hospitals must work with their O2 engineering teams and ascertain their VIE outflow and downstream flows and pressures to specific ward areas before deploying these devices. Healthy patient evaluation data indicates O2 flow rates of 11, 14, 17 l/min for inhaled oxygen (FiO2) levels of 30, 40, 60%, respectively for calm breathing and O2 flow rates of 14, 25 and 46 l/min at FiO2 of 30, 40, 60%, respectively for heavy breathing.

Access to the design and manufacturing instructions package is by licence, which will be granted at no cost to governments, relevant industry manufacturers, academics and health experts. To help ensure relevance and legitimacy, users must make their requests for a licence using their work, university or institution email address.

Please apply by reviewing the terms and selecting "Order Now" to proceed with the online licensing process.

*Please be aware that we have been inundated with requests so may be unable to respond immediately. But, we will work to respond to requests as soon as possible.*

Information from: https://www.mercedesamgf1.com/en/news/2020/04/ucl-uclh-f1-project-pitlane-start-delivery-breathing-aids-nhs-hospitals/
